# 配电网-道路协同抢修建模讨论纪要（两次沟通汇总）

- **时间**：2026-03-03（对应两次录音）
- **输入材料**：两段录音转写文本 + 两张白板照片
- **文档目的**：提炼领导沟通中的业务目标、建模边界、策略设计、数据需求与后续执行计划，形成可落地的研究与开发任务清单。

---

## 1. 讨论背景与核心问题

本次讨论围绕“**灾害场景下农村配电网与道路系统协同抢修**”展开，目标是在有限队伍、受损道路、断电约束及时间窗口下，优化抢修调度，使关键区域（医院、安置点、应急中心等）更快恢复通路与供电。

从沟通内容看，问题本质是一个**多层网络（道路层+电网层）+多队伍协同调度+动态约束**的优化问题：

- 道路网络决定抢修队伍可达性与行驶时间；
- 电网拓扑决定线路修复后是否能形成有效供电恢复；
- 两层网络相互依赖（路不通影响修电，停电影响夜间/设备/交通效率）；
- 目标不是单点最快，而是总体恢复效果（速度、覆盖、关键点保障）最优。

---

## 2. 业务目标（已明确）

### 2.1 总目标
在灾后场景下，通过合理调度道路抢修队与电力抢修队（可扩展直升机/徒步/车辆转运），**最短时间提升系统恢复水平**。

### 2.2 关键保障目标
优先保障以下节点（可设硬约束或高权重）：

1. 医院/医疗点
2. 临时安置点
3. 应急指挥/抢修中心
4. 其他生命线节点（学校、重点公共设施等）

### 2.3 评价指标（讨论中形成）
建议按“主指标+辅指标”组织：

- **主指标（建议）**：
  - 恢复供电长度（或恢复线路比例）随时间曲线
  - 关键节点通电/通路达成时间（首次可达时间）
- **辅指标**：
  - 总体恢复完成时间
  - 单位时间恢复收益（边际收益）
  - 受困人员相关保障效率（如可达医院人数、关键区域覆盖率）

> 白板中出现了“阶梯式恢复曲线”的表达，说明结果展示形式可采用“时间-恢复量”曲线，并对比不同策略。

---

## 3. 场景与约束假设（当前版本）

### 3.1 抢修作业时间
- 可先采用简化设定：**每个抢修点固定作业时长**（示例：3小时/点）。
- 总作业时间 = 行驶时间 + 抢修时间（后续可引入工况差异）。

### 3.2 行驶与可达
- 行驶时间由距离与速度决定：`T_move = L / V`。
- 路段是否可通行决定是否可达。
- 路网可有环，不影响建模本质；路径规划采用最短路/可达路即可。

### 3.3 昼夜与供电依赖
- 白天与夜间效率不同；
- 停电可能导致夜间作业效率下降（可建模为效率折减系数）；
- “路依赖电、电依赖路”需要显式建模为跨层依赖关系。

### 3.4 资源类型（逐步扩展）
1. 道路抢修队
2. 电力抢修队
3. 运输/投送方式：车辆、徒步、直升机（可作为策略扩展项）

---

## 4. 策略框架（会议中提出的4类）

### 策略1：先修路，再修电
- 路网先打通，再组织电力抢修。
- 优点：逻辑清晰、实现简单。
- 局限：前期电力恢复慢。

### 策略2：边修路边修电（协同并行）
- 道路队与电力队并行推进。
- 可在局部可达区域先行恢复供电。
- 是当前最具现实意义的主策略候选。

### 策略3：引入机动投送（如直升机）
- 对难达点进行人员/物资投送。
- 适用于“道路短时难通但抢修价值高”的节点。

### 策略4：策略2+策略3组合
- 并行协同 + 空中/特殊运输补充。
- 复杂度高，但有望提升极端场景恢复速度。

---

## 5. 建模抽象建议（落地到程序）

### 5.1 图模型分层
- **道路层图**：节点（路口/作业点）、边（道路）及权重（距离/通行状态/速度）。
- **电网层图**：节点（变电站/开关/负荷点）、边（线路）及状态（故障/修复）。
- **跨层映射**：故障点与道路可达位置、作业点之间映射关系。

### 5.2 状态定义
每个时刻维护：
- 道路连通状态
- 电网连通/供电状态
- 队伍位置与忙闲状态
- 天气/时段状态
- 关键节点保障状态

### 5.3 决策变量
- 每支队伍下一时段“去哪里、做什么”（修路/修电/待命/转运）。
- 直升机（若启用）投送点选择。

### 5.4 输出结果
- 时间序列恢复曲线（供电长度、通路比例、关键点保障率）。
- 调度甘特图（队伍-时间-任务）。
- 各策略对比结果（效率、稳定性、保障性）。

---

## 6. 数据需求清单（已讨论较明确）

建议形成最小可用数据包（MVP Dataset）：

1. **电网拓扑表**（节点、边、层级、关键负荷）
2. **道路拓扑表**（节点、边、距离、可通行状态）
3. **跨层映射表**（电力作业点 ↔ 道路可达点）
4. **滑坡/灾害点表**（位置、影响范围、影响对象：路/电/双重）
5. **资源表**（队伍数量、类型、速度、作业时长、作业能力）
6. **关键设施表**（医院、安置点、应急中心、学校等）
7. **时段与天气表**（昼夜窗口、天气时变约束）

> 会议中提到可先用 Excel 维护邻接关系与权重（连通性可用0/1，距离可用实数，不连通可设大数）。

---

## 7. 方法路线讨论结论（“能做且可解释”优先）

### 7.1 当前共识
- 优先做**可解释、可运行、可复现实验**的方法；
- 先完成简化模型与策略仿真，再逐步增强复杂约束。

### 7.2 关于强化学习/图神经网络
- 讨论认为其可用于“调度策略学习”，但**高质量训练数据不足**是关键风险；
- 短期不宜重投入纯RL/GNN端到端方案；
- 可在论文中作为扩展方向，或在仿真数据充足后尝试。

### 7.3 关于大模型/多智能体
- 可作为“快速原型与策略生成”辅助；
- 工程实现可做多智能体决策框架，但应保留规则/优化基线，避免结果不可解释。

---

## 8. 与参考论文的差异化方向（避免同质化）

建议突出以下创新点（讨论中多次提及）：

1. **真实场景数据**：来自实际农村配电网与道路情况，而非仅标准测试系统；
2. **生命线保障导向**：医院/安置点/应急中心硬约束或高权重目标；
3. **多策略可执行对比**：先路后电、路电并行、引入直升机等可操作策略；
4. **跨层依赖细化**：昼夜与停电导致效率变化、路电互相制约；
5. **可解释调度输出**：每时刻队伍行动可追溯，可支持业务复盘。

---

## 9. 风险点与应对

### 风险1：数据不完整/字段定义不统一
- **应对**：先定义统一数据字典与最小字段，跑通样例。

### 风险2：模型一次性做太复杂，难以落地
- **应对**：分阶段开发（基础版 → 协同版 → 扩展版）。

### 风险3：方法“看起来高级”但难解释
- **应对**：先给出规则/优化基线，AI方法作为增量模块对比。

---

## 10. 三阶段执行计划（建议）

### 阶段A（1-3天）：最小可运行原型
- 建立双层图数据结构；
- 实现策略1/2基础仿真；
- 输出1条核心曲线（时间-恢复供电长度）。

### 阶段B（3-7天）：策略扩展与指标完善
- 加入关键设施保障指标；
- 加入昼夜效率与停电影响；
- 对比策略1/2/3（可先不做直升机细节，只做抽象投送）。

### 阶段C（7天+）：论文化与智能化增强
- 增加多智能体或启发式优化模块；
- 做消融实验与敏感性分析；
- 准备图表与方法章节。

---

## 11. 立即待办（可直接分工）

1. **整理数据模板（Excel）**：道路表、电网表、映射表、灾害表、资源表、关键设施表。
2. **明确统一坐标与节点编号规则**：避免后续映射混乱。
3. **先做10~30节点小样本验证**：确认策略逻辑正确后再扩展。
4. **固定首版指标**：
   - 主指标：恢复供电长度随时间；
   - 约束指标：关键设施最晚恢复时限。
5. **确定首版策略集合**：至少包含“先路后电”和“路电并行”。

---

## 12. 一句话总结

这两次沟通已经把问题从“想法”推进到“可执行框架”：**先用真实数据驱动的双层图模型，跑通可解释的协同抢修策略，再逐步引入更复杂智能方法，最终围绕关键设施保障与恢复效率形成有差异化的研究成果。**
